within Buildings.Controls.OBC.ASHRAE.PrimarySystem.ChillerPlant.Staging.Subsequences;
block EnableHeadControl
  "Sequences for enabling head pressure control for the chiller being enabled"

  parameter Integer num "Total number of chiller";
  parameter Modelica.SIunits.Time thrTimEnb=10
    "Threshold time to enable head pressure control after condenser water pump being reset";
  parameter Modelica.SIunits.Time waiTim = 30
    "Waiting time after enabling next head pressure control";
  parameter Boolean heaStaCha = true
    "Flag to indicate if next head pressure control should be ON or OFF: true = in stage-up process";

  Buildings.Controls.OBC.CDL.Interfaces.IntegerInput uNexChaChi
    "Index of next enabling or disabling chiller"
    annotation (Placement(transformation(extent={{-180,-30},{-140,10}}),
      iconTransformation(extent={{-140,-60},{-100,-20}})));
  Buildings.Controls.OBC.CDL.Interfaces.BooleanInput uUpsDevSta
    "Status of resetting status of device before enabling or disabling head pressure control"
    annotation (Placement(transformation(extent={{-180,100},{-140,140}}),
      iconTransformation(extent={{-140,60},{-100,100}})));
  Buildings.Controls.OBC.CDL.Interfaces.BooleanInput uChiHeaCon[num]
    "Chillers head pressure control status"
    annotation (Placement(transformation(extent={{-180,-90},{-140,-50}}),
      iconTransformation(extent={{-140,-100},{-100,-60}})));
  Buildings.Controls.OBC.CDL.Interfaces.BooleanInput uStaCha
    "Indicate if there is stage change"
    annotation (Placement(transformation(extent={{-180,52},{-140,92}}),
      iconTransformation(extent={{-140,20},{-100,60}})));
  Buildings.Controls.OBC.CDL.Interfaces.BooleanOutput yChiHeaCon[num]
    "Chiller head pressure control enabling status"
    annotation (Placement(transformation(extent={{220,-20},{240,0}}),
      iconTransformation(extent={{100,-70},{120,-50}})));
  Buildings.Controls.OBC.CDL.Interfaces.BooleanOutput yEnaHeaCon
    "Status of heat pressure control: true=enabled head pressure control"
    annotation (Placement(transformation(extent={{220,100},{240,120}}),
      iconTransformation(extent={{100,50},{120,70}})));

protected
  Buildings.Controls.OBC.CDL.Logical.Timer tim
    "Count the time after condenser water pump being reset"
    annotation (Placement(transformation(extent={{-20,70},{0,90}})));
  Buildings.Controls.OBC.CDL.Logical.Edge edg
    "Rising edge, output true at the moment when input turns from false to true"
    annotation (Placement(transformation(extent={{-120,110},{-100,130}})));
  Buildings.Controls.OBC.CDL.Logical.Latch lat
    "Logical latch, maintain ON signal until condition changes"
    annotation (Placement(transformation(extent={{-60,70},{-40,90}})));
  Buildings.Controls.OBC.CDL.Continuous.Hysteresis hys(
    final uLow=thrTimEnb - 1,
    final uHigh=thrTimEnb + 1)
    "Check if it is 10 seconds after condenser water pump achieves its new setpoint"
    annotation (Placement(transformation(extent={{40,70},{60,90}})));
  Buildings.Controls.OBC.CDL.Discrete.TriggeredSampler triSam[num]
    "Record the old chiller head pressure control status"
    annotation (Placement(transformation(extent={{-20,-100},{0,-80}})));
  Buildings.Controls.OBC.CDL.Conversions.BooleanToReal booToRea[num]
    "Convert boolean input to real output"
    annotation (Placement(transformation(extent={{-120,-80},{-100,-60}})));
  Buildings.Controls.OBC.CDL.Routing.BooleanReplicator booRep(final nout=num)
    "Replicate boolean input"
    annotation (Placement(transformation(extent={{-60,-130},{-40,-110}})));
  Buildings.Controls.OBC.CDL.Logical.And and2 "Logical and"
    annotation (Placement(transformation(extent={{-120,70},{-100,90}})));
  Buildings.Controls.OBC.CDL.Logical.Not not1 "Logical not"
    annotation (Placement(transformation(extent={{-120,30},{-100,50}})));
  Buildings.Controls.OBC.CDL.Logical.Switch swi[num] "Logical switch"
    annotation (Placement(transformation(extent={{140,-20},{160,0}})));
  Buildings.Controls.OBC.CDL.Continuous.Hysteresis hys1(
    final uLow=thrTimEnb + waiTim - 1,
    final uHigh=thrTimEnb + waiTim + 1)
    "Check if it is 10 seconds after condenser water pump achieves its new setpoint and have waited another 30 seconds"
    annotation (Placement(transformation(extent={{40,100},{60,120}})));
  Buildings.Controls.OBC.CDL.Routing.BooleanReplicator booRep1(
    final nout=num) "Replicate boolean input"
    annotation (Placement(transformation(extent={{80,70},{100,90}})));
  Buildings.Controls.OBC.CDL.Continuous.GreaterEqualThreshold greEquThr[num](
    final threshold=0.5)
    "Convert real input to boolean output"
    annotation (Placement(transformation(extent={{180,-20},{200,0}})));
  Buildings.Controls.OBC.CDL.Logical.Not not2 "Logical not"
    annotation (Placement(transformation(extent={{-20,-70},{0,-50}})));
  Buildings.Controls.OBC.CDL.Logical.Switch swi1[num] "Logical switch"
    annotation (Placement(transformation(extent={{80,-70},{100,-50}})));
  Buildings.Controls.OBC.CDL.Routing.BooleanReplicator booRep2(final nout=num)
    "Replicate boolean input"
    annotation (Placement(transformation(extent={{20,-70},{40,-50}})));
  Buildings.Controls.OBC.CDL.Routing.IntegerReplicator intRep(final nout=num)
    "Replicate integer input"
    annotation (Placement(transformation(extent={{-120,-20},{-100,0}})));
  Buildings.Controls.OBC.CDL.Integers.Equal intEqu[num]
    "Check next enabling isolation valve"
    annotation (Placement(transformation(extent={{-60,-20},{-40,0}})));
  Buildings.Controls.OBC.CDL.Logical.Switch swi2[num] "Logical switch"
    annotation (Placement(transformation(extent={{80,-20},{100,0}})));
  Buildings.Controls.OBC.CDL.Conversions.BooleanToReal booToRea1[num]
    "Convert boolean input to real output"
    annotation (Placement(transformation(extent={{80,20},{100,40}})));
  Buildings.Controls.OBC.CDL.Routing.BooleanReplicator booRep3(final nout=num)
    "Replicate boolean input"
    annotation (Placement(transformation(extent={{40,20},{60,40}})));
  Buildings.Controls.OBC.CDL.Logical.LogicalSwitch logSwi "Logical switch"
    annotation (Placement(transformation(extent={{0,20},{20,40}})));
  Buildings.Controls.OBC.CDL.Logical.Sources.Constant con(final k=false)
    "False constant"
    annotation (Placement(transformation(extent={{-60,10},{-40,30}})));
  Buildings.Controls.OBC.CDL.Logical.Sources.Constant con1(final k=heaStaCha)
    "Head control status change"
    annotation (Placement(transformation(extent={{-60,40},{-40,60}})));

equation
  connect(uUpsDevSta, edg.u)
    annotation (Line(points={{-160,120},{-122,120}}, color={255,0,255}));
  connect(lat.y, tim.u)
    annotation (Line(points={{-39,80},{-22,80}}, color={255,0,255}));
  connect(tim.y, hys.u)
    annotation (Line(points={{1,80},{38,80}}, color={0,0,127}));
  connect(uChiHeaCon, booToRea.u)
    annotation (Line(points={{-160,-70},{-122,-70}}, color={255,0,255}));
  connect(booToRea.y, triSam.u)
    annotation (Line(points={{-99,-70},{-60,-70},{-60,-90},{-22,-90}},
      color={0,0,127}));
  connect(edg.y, and2.u1)
    annotation (Line(points={{-99,120},{-80,120},{-80,100},{-130,100},{-130,80},
     {-122,80}}, color={255,0,255}));
  connect(uStaCha, and2.u2)
    annotation (Line(points={{-160,72},{-122,72}}, color={255,0,255}));
  connect(and2.y, lat.u)
    annotation (Line(points={{-99,80},{-61,80}}, color={255,0,255}));
  connect(and2.y, booRep.u)
    annotation (Line(points={{-99,80},{-80,80},{-80,-120},{-62,-120}},
      color={255,0,255}));
  connect(uStaCha, not1.u)
    annotation (Line(points={{-160,72},{-130,72},{-130,40},{-122,40}},
      color={255,0,255}));
  connect(not1.y, lat.u0)
    annotation (Line(points={{-99,40},{-70,40},{-70,74},{-61,74}},
      color={255,0,255}));
  connect(booRep.y, triSam.trigger)
    annotation (Line(points={{-39,-120},{-10,-120},{-10,-101.8}},
      color={255,0,255}));
  connect(tim.y, hys1.u)
    annotation (Line(points={{1,80},{20,80},{20,110},{38,110}},
      color={0,0,127}));
  connect(hys1.y, yEnaHeaCon)
    annotation (Line(points={{61,110},{230,110}}, color={255,0,255}));
  connect(booRep1.y, swi.u2)
    annotation (Line(points={{101,80},{120,80},{120,-10},{138,-10}},
      color={255,0,255}));
  connect(hys.y, booRep1.u)
    annotation (Line(points={{61,80},{78,80}}, color={255,0,255}));
  connect(swi.y, greEquThr.u)
    annotation (Line(points={{161,-10},{178,-10}}, color={0,0,127}));
  connect(greEquThr.y, yChiHeaCon)
    annotation (Line(points={{201,-10},{230,-10}}, color={255,0,255}));
  connect(not2.y, booRep2.u)
    annotation (Line(points={{1,-60},{18,-60}}, color={255,0,255}));
  connect(booRep2.y, swi1.u2)
    annotation (Line(points={{41,-60},{78,-60}}, color={255,0,255}));
  connect(triSam.y, swi1.u3)
    annotation (Line(points={{1,-90},{60,-90},{60,-68},{78,-68}},
      color={0,0,127}));
  connect(swi1.y, swi.u3)
    annotation (Line(points={{101,-60},{120,-60},{120,-18},{138,-18}},
      color={0,0,127}));
  connect(lat.y, not2.u)
    annotation (Line(points={{-39,80},{-30,80},{-30,-60},{-22,-60}},
      color={255,0,255}));
  connect(uNexChaChi, intRep.u)
    annotation (Line(points={{-160,-10},{-122,-10}}, color={255,127,0}));
  connect(intRep.y, intEqu.u1)
    annotation (Line(points={{-99,-10},{-62,-10}}, color={255,127,0}));
  connect(booToRea.y, swi1.u1)
    annotation (Line(points={{-99,-70},{-60,-70},{-60,-40},{50,-40},{50,-52},
      {78,-52}}, color={0,0,127}));
  connect(intEqu.y, swi2.u2)
    annotation (Line(points={{-39,-10},{78,-10}}, color={255,0,255}));
  connect(swi2.y, swi.u1)
    annotation (Line(points={{101,-10},{112,-10},{112,-2},{138,-2}},
      color={0,0,127}));
  connect(triSam.y, swi2.u3)
    annotation (Line(points={{1,-90},{60,-90},{60,-18},{78,-18}},
      color={0,0,127}));
  connect(con1.y, logSwi.u1)
    annotation (Line(points={{-39,50},{-20,50},{-20,38},{-2,38}},
      color={255,0,255}));
  connect(con.y, logSwi.u3)
    annotation (Line(points={{-39,20},{-20,20},{-20,22},{-2,22}},
      color={255,0,255}));
  connect(hys.y, logSwi.u2)
    annotation (Line(points={{61,80},{70,80},{70,60},{-10,60},{-10,30},
      {-2,30}}, color={255,0,255}));
  connect(logSwi.y, booRep3.u)
    annotation (Line(points={{21,30},{38,30}}, color={255,0,255}));
  connect(booRep3.y, booToRea1.u)
    annotation (Line(points={{61,30},{78,30}}, color={255,0,255}));
  connect(booToRea1.y, swi2.u1)
    annotation (Line(points={{101,30},{110,30},{110,10},{60,10},{60,-2},
      {78,-2}}, color={0,0,127}));

annotation (
  defaultComponentName="enaHeaCon",
  Diagram(coordinateSystem(preserveAspectRatio=false,
          extent={{-140,-140},{220,140}}), graphics={Text(
          extent={{-138,-20},{-72,-44}},
          lineColor={28,108,200},
          textString="New block to generate array")}),
    Icon(graphics={
        Rectangle(
        extent={{-100,-100},{100,100}},
        lineColor={0,0,127},
        fillColor={255,255,255},
        fillPattern=FillPattern.Solid),
        Text(extent={{-120,146},{100,108}},
          lineColor={0,0,255},
          textString="%name"),
        Text(
          extent={{-98,-34},{-54,-46}},
          lineColor={255,127,0},
          pattern=LinePattern.Dash,
          textString="uNexChaChi"),
        Text(
          extent={{-98,88},{-46,74}},
          lineColor={255,0,255},
          pattern=LinePattern.Dash,
          textString="uUpsDevSta"),
        Text(
          extent={{-100,46},{-68,36}},
          lineColor={255,0,255},
          pattern=LinePattern.Dash,
          textString="uStaCha"),
        Text(
          extent={{-98,-72},{-46,-86}},
          lineColor={255,0,255},
          pattern=LinePattern.Dash,
          textString="uChiHeaCon"),
        Text(
          extent={{44,68},{96,54}},
          lineColor={255,0,255},
          pattern=LinePattern.Dash,
          textString="yEnaHeaCon"),
        Text(
          extent={{44,-50},{96,-64}},
          lineColor={255,0,255},
          pattern=LinePattern.Dash,
          textString="yChiHeaCon")}),
  Documentation(info="<html>
<p>
Block generates chiller head pressure control enabling status array when 
there is stage-up command. It also generates status to indicate if the enabling 
process has finished.
This development is based on ASHRAE RP-1711 Advanced Sequences of Operation for 
HVAC Systems Phase II – Central Plants and Hydronic Systems (Draft 4 on January 7, 
2019), section 5.2.4.18, part 5.2.4.18.4.
</p>
<p>
When there is stage-up command, <code>uStaUp</code> = true, and condenser water 
pump speed or number of operating pumps have been reset (<code>uPumSpeChe</code> = true), 
the head pressure control of next enabling chiller indicated by <code>uNexEnaChi</code> 
will be enabled. It will generate array <code>yChiHeaCon</code> which indicates 
chiller head pressure control enabling status.
</p>
</html>", revisions="<html>
<ul>
<li>
Febuary 4, 2019, by Jianjun Hu:<br/>
First implementation.
</li>
</ul>
</html>"));
end EnableHeadControl;
