within Buildings.Controls.OBC.ASHRAE.PrimarySystem.ChillerPlant.Staging.Subsequences.UpProcess.Subsequences;
block NextChiller
  "Sequence for selecting next chiller to be enabled or disabled"
  parameter Integer nChi = 2 "Total number of chillers";
  parameter Boolean havePonChi = false
    "Flag to indicate if there is pony chiller";
  parameter Integer upOnOffSta = 0
    "Index of stage when staging up to the stage, need to turn off small chiller. When no stage chang need the change, set it to zeros"
    annotation (Dialog(enable=havePonChi));
  parameter Integer dowOnOffSta = 0
    "Index of stage when staging down to the stage, need to turn on small chiller. When no stage chang need the change, set it to zeros"
    annotation (Dialog(enable=havePonChi));

  Buildings.Controls.OBC.CDL.Interfaces.IntegerInput uChiPri[nChi]
    "Chiller enabling priority"
    annotation (Placement(transformation(extent={{-240,180},{-200,220}}),
      iconTransformation(extent={{-140,60},{-100,100}})));
  Buildings.Controls.OBC.CDL.Interfaces.BooleanInput uChiEna[nChi]
    "Chiller enabling status: true=ON"
    annotation (Placement(transformation(extent={{-240,140},{-200,180}}),
      iconTransformation(extent={{-140,20},{-100,60}})));
  Buildings.Controls.OBC.CDL.Interfaces.BooleanInput uStaUp
    "Stage up status: true=stage-up"
    annotation (Placement(transformation(extent={{-240,110},{-200,150}}),
      iconTransformation(extent={{-140,-20},{-100,20}})));
  Buildings.Controls.OBC.CDL.Interfaces.BooleanInput uStaDow
    "Stage down status: true=stage-down"
    annotation (Placement(transformation(extent={{-242,-80},{-202,-40}}),
      iconTransformation(extent={{-140,-100},{-100,-60}})));
  Buildings.Controls.OBC.CDL.Interfaces.IntegerInput uSta
    "Current stage index"
    annotation (Placement(transformation(extent={{-240,-20},{-200,20}}),
      iconTransformation(extent={{-140,-60},{-100,-20}})));
  Buildings.Controls.OBC.CDL.Interfaces.IntegerOutput yNexEnaChi
    "Next enabling chiller index"
    annotation (Placement(transformation(extent={{200,190},{220,210}}),
      iconTransformation(extent={{100,80},{120,100}})));
  Buildings.Controls.OBC.CDL.Interfaces.IntegerOutput yDisSmaChi
    "Smaller chiller to be disabled in staging-up process"
    annotation (Placement(transformation(extent={{200,50},{220,70}}),
      iconTransformation(extent={{100,30},{120,50}})));
  Buildings.Controls.OBC.CDL.Interfaces.BooleanOutput yOnOff
    "Indicate if the stage require one chiller to be enabled while another is disabled"
    annotation (Placement(transformation(extent={{200,0},{220,20}}),
      iconTransformation(extent={{100,-10},{120,10}})));
  Buildings.Controls.OBC.CDL.Interfaces.IntegerOutput yLasDisChi
    "Disable last chiller when it is in stage-down process"
    annotation (Placement(transformation(extent={{200,-40},{220,-20}}),
      iconTransformation(extent={{100,-50},{120,-30}})));
  Buildings.Controls.OBC.CDL.Interfaces.IntegerOutput yEnaSmaChi
    "Smaller chiller to be enabled in stage-down process"
    annotation (Placement(transformation(extent={{200,-160},{220,-140}}),
      iconTransformation(extent={{100,-100},{120,-80}})));

protected
  Buildings.Controls.OBC.CDL.Conversions.IntegerToReal intToRea[nChi]
    "Convert integer to real number"
    annotation (Placement(transformation(extent={{-60,190},{-40,210}})));
  Buildings.Controls.OBC.CDL.Conversions.BooleanToReal booToRea[nChi]
    "Convert boolean input to real output"
    annotation (Placement(transformation(extent={{-180,150},{-160,170}})));
  Buildings.Controls.OBC.CDL.Continuous.MultiSum mulSum(final nin=nChi)
    "Sum up multiple inputs"
    annotation (Placement(transformation(extent={{-140,150},{-120,170}})));
  Buildings.Controls.OBC.CDL.Continuous.AddParameter enaNexChi(final p=1,
      final k=1) "Enabling one more chiller"
    annotation (Placement(transformation(extent={{-80,150},{-60,170}})));
  Buildings.Controls.OBC.CDL.Conversions.RealToInteger reaToInt1
    "Convert real input to integer output"
    annotation (Placement(transformation(extent={{100,190},{120,210}})));
  Buildings.Controls.OBC.CDL.Logical.Switch swi "Logical switch"
    annotation (Placement(transformation(extent={{-40,120},{-20,140}})));
  Buildings.Controls.OBC.CDL.Routing.RealExtractor nexEnaChi(final nin=nChi)
    "New operating chiller at current stage"
    annotation (Placement(transformation(extent={{60,190},{80,210}})));
  Buildings.Controls.OBC.CDL.Logical.Switch swi1 "Logical switch"
    annotation (Placement(transformation(extent={{-40,-70},{-20,-50}})));
  Buildings.Controls.OBC.CDL.Continuous.AddParameter disLasChi(
    final p=1, final k=1)
    "Next chiller in the prority array"
    annotation (Placement(transformation(extent={{-80,-120},{-60,-100}})));
  Buildings.Controls.OBC.CDL.Integers.Equal intEqu
    "Check if the stage change needs one chiller off and one chiller on"
    annotation (Placement(transformation(extent={{-140,10},{-120,30}})));
  Buildings.Controls.OBC.CDL.Logical.And  and2 "Logical and"
    annotation (Placement(transformation(extent={{-40,50},{-20,70}})));
  Buildings.Controls.OBC.CDL.Routing.RealExtractor disSmaChi(
    final nin=nChi) "Disable smaller chiller"
    annotation (Placement(transformation(extent={{60,100},{80,120}})));
  Buildings.Controls.OBC.CDL.Continuous.Sources.Constant con7(final k=0)
    "Zero constant"
    annotation (Placement(transformation(extent={{60,30},{80,50}})));
  Buildings.Controls.OBC.CDL.Logical.Switch  swi3 "Logical switch"
    annotation (Placement(transformation(extent={{120,50},{140,70}})));
  Buildings.Controls.OBC.CDL.Conversions.RealToInteger reaToInt2
    "Convert real input to integer output"
    annotation (Placement(transformation(extent={{160,50},{180,70}})));
  Buildings.Controls.OBC.CDL.Routing.RealExtractor nexDisChi(final nin=nChi)
    "Disable last chiller"
    annotation (Placement(transformation(extent={{60,-40},{80,-20}})));
  Buildings.Controls.OBC.CDL.Integers.Equal intEqu1
    "Check if the stage change needs one chiller off and one chiller on"
    annotation (Placement(transformation(extent={{-140,-180},{-120,-160}})));
  Buildings.Controls.OBC.CDL.Logical.And and1 "Logical and"
    annotation (Placement(transformation(extent={{-40,-160},{-20,-140}})));
  Buildings.Controls.OBC.CDL.Logical.Switch swi2 "Logical switch"
    annotation (Placement(transformation(extent={{120,-160},{140,-140}})));
  Buildings.Controls.OBC.CDL.Routing.RealExtractor enaSmaChi(final nin=nChi)
    "Enable smaller chiller"
    annotation (Placement(transformation(extent={{60,-110},{80,-90}})));
  Buildings.Controls.OBC.CDL.Continuous.Sources.Constant con1(final k=0)
    "Zero constant"
    annotation (Placement(transformation(extent={{60,-190},{80,-170}})));
  Buildings.Controls.OBC.CDL.Conversions.RealToInteger reaToInt6
    "Convert real input to integer output"
    annotation (Placement(transformation(extent={{100,-40},{120,-20}})));
  Buildings.Controls.OBC.CDL.Conversions.RealToInteger reaToInt7
    "Convert real input to integer output"
    annotation (Placement(transformation(extent={{160,-160},{180,-140}})));
  Buildings.Controls.OBC.CDL.Integers.Sources.Constant conInt(
    final k=upOnOffSta)
    "Stage index that when staging up to the stage, need to turn off small chiller"
    annotation (Placement(transformation(extent={{-180,30},{-160,50}})));
  Buildings.Controls.OBC.CDL.Conversions.RealToInteger reaToInt
    "Convert real input to integer output"
    annotation (Placement(transformation(extent={{40,70},{60,90}})));
  Buildings.Controls.OBC.CDL.Conversions.RealToInteger reaToInt3
    "Convert real input to integer output"
    annotation (Placement(transformation(extent={{20,120},{40,140}})));
  Buildings.Controls.OBC.CDL.Conversions.RealToInteger reaToInt4
    "Convert real input to integer output"
    annotation (Placement(transformation(extent={{20,-70},{40,-50}})));
  Buildings.Controls.OBC.CDL.Integers.Sources.Constant conInt1(
    final k=dowOnOffSta)
    "Stage index that when staging down to the stage, need to turn on small chiller"
    annotation (Placement(transformation(extent={{-180,-200},{-160,-180}})));
  Buildings.Controls.OBC.CDL.Conversions.RealToInteger reaToInt5
    "Convert real input to integer output"
    annotation (Placement(transformation(extent={{20,-140},{40,-120}})));
  Buildings.Controls.OBC.CDL.Logical.Or or2 "Logical or"
    annotation (Placement(transformation(extent={{160,0},{180,20}})));

equation
  connect(uChiPri,intToRea. u)
    annotation (Line(points={{-220,200},{-62,200}}, color={255,127,0}));
  connect(intToRea.y, nexEnaChi.u)
    annotation (Line(points={{-39,200},{58,200}}, color={0,0,127}));
  connect(uChiEna, booToRea.u)
    annotation (Line(points={{-220,160},{-182,160}}, color={255,0,255}));
  connect(mulSum.y, enaNexChi.u)
    annotation (Line(points={{-119,160},{-82,160}}, color={0,0,127}));
  connect(nexEnaChi.y, reaToInt1.u)
    annotation (Line(points={{81,200},{98,200}}, color={0,0,127}));
  connect(uStaUp, swi.u2)
    annotation (Line(points={{-220,130},{-42,130}}, color={255,0,255}));
  connect(enaNexChi.y, swi.u1)
    annotation (Line(points={{-59,160},{-50,160},{-50,138},{-42,138}},
      color={0,0,127}));
  connect(mulSum.y, swi.u3)
    annotation (Line(points={{-119,160},{-100,160},{-100,122},{-42,122}},
      color={0,0,127}));
  connect(booToRea.y, mulSum.u)
    annotation (Line(points={{-159,160},{-142,160}}, color={0,0,127}));
  connect(reaToInt1.y, yNexEnaChi)
    annotation (Line(points={{121,200},{210,200}}, color={255,127,0}));
  connect(uStaDow, swi1.u2)
    annotation (Line(points={{-222,-60},{-42,-60}}, color={255,0,255}));
  connect(intEqu.y, and2.u2)
    annotation (Line(points={{-119,20},{-60,20},{-60,52},{-42,52}},
      color={255,0,255}));
  connect(uStaUp, and2.u1)
    annotation (Line(points={{-220,130},{-120,130},{-120,60},{-42,60}},
      color={255,0,255}));
  connect(intToRea.y, disSmaChi.u)
    annotation (Line(points={{-39,200},{0,200},{0,110},{58,110}},
      color={0,0,127}));
  connect(mulSum.y, reaToInt.u)
    annotation (Line(points={{-119,160},{-100,160},{-100,80},{38,80}},
      color={0,0,127}));
  connect(reaToInt.y, disSmaChi.index)
    annotation (Line(points={{61,80},{70,80},{70,98}}, color={255,127,0}));
  connect(and2.y, swi3.u2)
    annotation (Line(points={{-19,60},{118,60}}, color={255,0,255}));
  connect(con7.y, swi3.u3)
    annotation (Line(points={{81,40},{100,40},{100,52},{118,52}}, color={0,0,127}));
  connect(disSmaChi.y, swi3.u1)
    annotation (Line(points={{81,110},{100,110},{100,68},{118,68}}, color={0,0,127}));
  connect(swi3.y, reaToInt2.u)
    annotation (Line(points={{141,60},{158,60}}, color={0,0,127}));
  connect(swi.y, reaToInt3.u)
    annotation (Line(points={{-19,130},{18,130}}, color={0,0,127}));
  connect(reaToInt3.y, nexEnaChi.index)
    annotation (Line(points={{41,130},{70,130},{70,188}}, color={255,127,0}));
  connect(reaToInt2.y, yDisSmaChi)
    annotation (Line(points={{181,60},{210,60}}, color={255,127,0}));
  connect(intToRea.y, nexDisChi.u)
    annotation (Line(points={{-39,200},{0,200},{0,-30},{58,-30}}, color={0,0,127}));
  connect(swi1.y, reaToInt4.u)
    annotation (Line(points={{-19,-60},{18,-60}}, color={0,0,127}));
  connect(reaToInt4.y, nexDisChi.index)
    annotation (Line(points={{41,-60},{70,-60},{70,-42}}, color={255,127,0}));
  connect(conInt.y, intEqu.u1)
    annotation (Line(points={{-159,40},{-150,40},{-150,20},{-142,20}},
      color={255,127,0}));
  connect(uSta, intEqu.u2)
    annotation (Line(points={{-220,0},{-160,0},{-160,12},{-142,12}},
      color={255,127,0}));
  connect(uSta, intEqu1.u1)
    annotation (Line(points={{-220,0},{-160,0},{-160,-170},{-142,-170}},
      color={255,127,0}));
  connect(conInt1.y, intEqu1.u2)
    annotation (Line(points={{-159,-190},{-150,-190},{-150,-178},{-142,-178}},
      color={255,127,0}));
  connect(uStaDow, and1.u1)
    annotation (Line(points={{-222,-60},{-120,-60},{-120,-150},{-42,-150}},
      color={255,0,255}));
  connect(intEqu1.y, and1.u2)
    annotation (Line(points={{-119,-170},{-60,-170},{-60,-158},{-42,-158}},
      color={255,0,255}));
  connect(mulSum.y, swi1.u1)
    annotation (Line(points={{-119,160},{-100,160},{-100,-52},{-42,-52}},
      color={0,0,127}));
  connect(mulSum.y, disLasChi.u)
    annotation (Line(points={{-119,160},{-100,160},{-100,-110},{-82,-110}},
      color={0,0,127}));
  connect(disLasChi.y, swi1.u3)
    annotation (Line(points={{-59,-110},{-50,-110},{-50,-68},{-42,-68}},
      color={0,0,127}));
  connect(disLasChi.y, reaToInt5.u)
    annotation (Line(points={{-59,-110},{-50,-110},{-50,-130},{18,-130}},
      color={0,0,127}));
  connect(reaToInt5.y, enaSmaChi.index)
    annotation (Line(points={{41,-130},{70,-130},{70,-112}},
      color={255,127,0}));
  connect(intToRea.y, enaSmaChi.u)
    annotation (Line(points={{-39,200},{0,200},{0,-100},{58,-100}},
      color={0,0,127}));
  connect(and1.y, swi2.u2)
    annotation (Line(points={{-19,-150},{50,-150},{50,-150},{118,-150}},
      color={255,0,255}));
  connect(enaSmaChi.y, swi2.u1)
    annotation (Line(points={{81,-100},{100,-100},{100,-142},{118,-142}},
      color={0,0,127}));
  connect(con1.y, swi2.u3)
    annotation (Line(points={{81,-180},{100,-180},{100,-158},{118,-158}},
      color={0,0,127}));
  connect(nexDisChi.y, reaToInt6.u)
    annotation (Line(points={{81,-30},{98,-30}}, color={0,0,127}));
  connect(reaToInt6.y,yLasDisChi)
    annotation (Line(points={{121,-30},{210,-30}}, color={255,127,0}));
  connect(swi2.y, reaToInt7.u)
    annotation (Line(points={{141,-150},{158,-150}}, color={0,0,127}));
  connect(reaToInt7.y, yEnaSmaChi)
    annotation (Line(points={{181,-150},{210,-150}}, color={255,127,0}));
  connect(and1.y, or2.u2)
    annotation (Line(points={{-19,-150},{90,-150},{90,2},{158,2}},
      color={255,0,255}));
  connect(and2.y, or2.u1)
    annotation (Line(points={{-19,60},{20,60},{20,10},{158,10}},
      color={255,0,255}));
  connect(or2.y, yOnOff)
    annotation (Line(points={{181,10},{210,10}}, color={255,0,255}));

annotation (
  defaultComponentName="nexChi",
  Diagram(coordinateSystem(preserveAspectRatio=false,
          extent={{-200,-220},{200,220}})),
    Icon(graphics={
        Rectangle(
        extent={{-100,-100},{100,100}},
        lineColor={0,0,127},
        fillColor={255,255,255},
        fillPattern=FillPattern.Solid),
        Text(extent={{-120,146},{100,108}},
          lineColor={0,0,255},
          textString="%name"),
        Text(
          extent={{-100,86},{-64,76}},
          lineColor={255,127,0},
          pattern=LinePattern.Dash,
          textString="uChiPri"),
        Text(
          extent={{-98,48},{-56,36}},
          lineColor={255,0,255},
          pattern=LinePattern.Dash,
          textString="uChiEna"),
        Text(
          extent={{-100,8},{-58,-4}},
          lineColor={255,0,255},
          pattern=LinePattern.Dash,
          textString="uStaUp"),
        Text(
          extent={{50,100},{98,80}},
          lineColor={255,127,0},
          pattern=LinePattern.Dash,
          textString="yNexEnaChi"),
        Text(
          extent={{-100,-74},{-58,-86}},
          lineColor={255,0,255},
          pattern=LinePattern.Dash,
          textString="uStaDow"),
        Text(
          extent={{-100,-32},{-76,-46}},
          lineColor={255,127,0},
          pattern=LinePattern.Dash,
          textString="uSta"),
        Text(
          extent={{50,52},{98,32}},
          lineColor={255,127,0},
          pattern=LinePattern.Dash,
          textString="yDisSmaChi"),
        Text(
          extent={{50,-28},{98,-48}},
          lineColor={255,127,0},
          pattern=LinePattern.Dash,
          textString="yDisLasChi"),
        Text(
          extent={{44,-78},{98,-100}},
          lineColor={255,127,0},
          pattern=LinePattern.Dash,
          textString="yEnaSmaChi"),
        Text(
          extent={{54,8},{96,-4}},
          lineColor={255,0,255},
          pattern=LinePattern.Dash,
          textString="yOnOff")}));
end NextChiller;
